
OS:Version,
  {5e0acc01-0a29-42c3-972a-b1845a7418db}, !- Handle
  3.4.0;                                  !- Version Identifier

OS:Site,
  {67fceaa8-a5e7-4fbc-8c3a-8e041c7233ad}, !- Handle
  Mactan Cebu Intl AP,                    !- Name
  10.308,                                 !- Latitude {deg}
  123.979,                                !- Longitude {deg}
  8,                                      !- Time Zone {hr}
  9.4,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {9a5bb467-5fe2-4bda-b86b-9082ad9a1201}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {2f148af0-415f-47da-9f64-e38611b83c38}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {8414047a-7674-4d2e-a311-bc1b324fb340}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  -0,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Facility,
  {aaed1d14-c7c3-4adf-9e0a-7155a4820b44}; !- Handle

OS:SimulationControl,
  {f7da0a8a-9b7a-435c-8e18-4fa4cf9a64d3}; !- Handle

OS:Sizing:Parameters,
  {1938fc19-e552-4e9a-8504-11b98ef5a84e}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {4e7404dd-bf85-43cd-b0a2-5c87830ed552}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {c7a10732-8b8a-4788-9602-0ec103a8419e}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {fb524613-3e35-4c31-9ca7-283fe15d050e}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {67571d8a-dad1-46bd-9d42-c5a5dcc10964}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {6c6be057-2baf-49d5-8f50-dd51ba34030d}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:BuildingStory,
  {7b046865-196d-4a6b-8d22-c94c4af128eb}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.4,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5d41a7a1-adbd-4b47-abe3-e1d981c3c6a9}, !- Group Rendering Name
  3.4;                                    !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {5d41a7a1-adbd-4b47-abe3-e1d981c3c6a9}, !- Handle
  Rendering Color 1,                      !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {0438c973-e3d8-4f2e-aa3e-87ae487d6eaf}, !- Handle
  Space 1 - 1,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7b046865-196d-4a6b-8d22-c94c4af128eb}, !- Building Story Name
  {956618ad-6eff-4300-823e-de166167700b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {956618ad-6eff-4300-823e-de166167700b}, !- Handle
  Thermal Zone 1,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab877d50-7f98-4408-bc13-10ee91dbc13f}, !- Zone Air Inlet Port List
  {a0c8cb9d-aac4-4752-974d-44e4b63f6b4a}, !- Zone Air Exhaust Port List
  {c57bc54f-2458-4ecf-badc-e1df4966fb2c}, !- Zone Air Node Name
  {1d176888-8673-445a-b6b7-3a5c36970d48}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8e2b7c7a-97d4-44f9-994e-dcf21403cab7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30ea45f8-9f19-404e-a16c-74aba38d8bca}, !- Handle
  Node 1,                                 !- Name
  {c57bc54f-2458-4ecf-badc-e1df4966fb2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c57bc54f-2458-4ecf-badc-e1df4966fb2c}, !- Handle
  {956618ad-6eff-4300-823e-de166167700b}, !- Source Object
  11,                                     !- Outlet Port
  {30ea45f8-9f19-404e-a16c-74aba38d8bca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab877d50-7f98-4408-bc13-10ee91dbc13f}, !- Handle
  {956618ad-6eff-4300-823e-de166167700b}; !- HVAC Component

OS:PortList,
  {a0c8cb9d-aac4-4752-974d-44e4b63f6b4a}, !- Handle
  {956618ad-6eff-4300-823e-de166167700b}; !- HVAC Component

OS:PortList,
  {1d176888-8673-445a-b6b7-3a5c36970d48}, !- Handle
  {956618ad-6eff-4300-823e-de166167700b}; !- HVAC Component

OS:Sizing:Zone,
  {3f8c1148-57eb-4aab-953d-5698481fb97c}, !- Handle
  {956618ad-6eff-4300-823e-de166167700b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {86e36154-be55-4875-b29a-c846f4905997}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {956618ad-6eff-4300-823e-de166167700b}; !- Thermal Zone

OS:Rendering:Color,
  {8e2b7c7a-97d4-44f9-994e-dcf21403cab7}, !- Handle
  Rendering Color 2,                      !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:BuildingStory,
  {478bf982-d5fc-488e-a936-d49b70653e55}, !- Handle
  Story 2,                                !- Name
  3.4,                                    !- Nominal Z Coordinate {m}
  3.2,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {33be2cbe-f491-46e5-a4b5-8ccdc672181f}, !- Group Rendering Name
  3.2;                                    !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {33be2cbe-f491-46e5-a4b5-8ccdc672181f}, !- Handle
  Rendering Color 3,                      !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {7a796048-4510-44ad-97f2-8a6b1e0c5c62}, !- Handle
  Space 1 - 2,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7b046865-196d-4a6b-8d22-c94c4af128eb}, !- Building Story Name
  {5f891cb8-872c-4a70-b086-0209bc2e6fde}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {5f891cb8-872c-4a70-b086-0209bc2e6fde}, !- Handle
  Thermal Zone 2,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e48bc42-9016-49fe-9ad9-84ca96c4c2a7}, !- Zone Air Inlet Port List
  {f4387460-d613-45a0-b30e-49df36ce288e}, !- Zone Air Exhaust Port List
  {9a939938-04a2-4c1f-9b56-069e1bf45476}, !- Zone Air Node Name
  {693c36e3-0bef-4034-8adf-3c3a6f680f60}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aba8bce8-a782-476b-b4ca-fb5b790fb371}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0c26134-c68d-419a-9bec-4d9f56b0d263}, !- Handle
  Node 2,                                 !- Name
  {9a939938-04a2-4c1f-9b56-069e1bf45476}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a939938-04a2-4c1f-9b56-069e1bf45476}, !- Handle
  {5f891cb8-872c-4a70-b086-0209bc2e6fde}, !- Source Object
  11,                                     !- Outlet Port
  {b0c26134-c68d-419a-9bec-4d9f56b0d263}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e48bc42-9016-49fe-9ad9-84ca96c4c2a7}, !- Handle
  {5f891cb8-872c-4a70-b086-0209bc2e6fde}; !- HVAC Component

OS:PortList,
  {f4387460-d613-45a0-b30e-49df36ce288e}, !- Handle
  {5f891cb8-872c-4a70-b086-0209bc2e6fde}; !- HVAC Component

OS:PortList,
  {693c36e3-0bef-4034-8adf-3c3a6f680f60}, !- Handle
  {5f891cb8-872c-4a70-b086-0209bc2e6fde}; !- HVAC Component

OS:Sizing:Zone,
  {1eda861c-2d83-4ce6-bd5a-d7daab0f55da}, !- Handle
  {5f891cb8-872c-4a70-b086-0209bc2e6fde}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {55cfbdef-1b02-441e-95e4-efa39eae135b}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {5f891cb8-872c-4a70-b086-0209bc2e6fde}; !- Thermal Zone

OS:Rendering:Color,
  {aba8bce8-a782-476b-b4ca-fb5b790fb371}, !- Handle
  Rendering Color 4,                      !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {393e7314-7a42-444d-8a7f-0684a9433e2f}, !- Handle
  Space 1 - 3,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7b046865-196d-4a6b-8d22-c94c4af128eb}, !- Building Story Name
  {1f47c27b-5b68-44a2-8e3f-2e0b2b7c3738}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {1f47c27b-5b68-44a2-8e3f-2e0b2b7c3738}, !- Handle
  Thermal Zone 3,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7eb96af-acf5-4cf3-836e-48eeaf8be908}, !- Zone Air Inlet Port List
  {c13bce73-11fd-413b-9775-a666fdbd9e92}, !- Zone Air Exhaust Port List
  {80488d8b-4ff9-42b6-bea3-e4b9331ca524}, !- Zone Air Node Name
  {e6949e95-9807-4bc8-810f-4ecc256f19d7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d467e02e-12e4-48a1-b9ef-58870327002a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b15a84c0-62cf-4c83-8676-621cc470a113}, !- Handle
  Node 3,                                 !- Name
  {80488d8b-4ff9-42b6-bea3-e4b9331ca524}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80488d8b-4ff9-42b6-bea3-e4b9331ca524}, !- Handle
  {1f47c27b-5b68-44a2-8e3f-2e0b2b7c3738}, !- Source Object
  11,                                     !- Outlet Port
  {b15a84c0-62cf-4c83-8676-621cc470a113}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7eb96af-acf5-4cf3-836e-48eeaf8be908}, !- Handle
  {1f47c27b-5b68-44a2-8e3f-2e0b2b7c3738}; !- HVAC Component

OS:PortList,
  {c13bce73-11fd-413b-9775-a666fdbd9e92}, !- Handle
  {1f47c27b-5b68-44a2-8e3f-2e0b2b7c3738}; !- HVAC Component

OS:PortList,
  {e6949e95-9807-4bc8-810f-4ecc256f19d7}, !- Handle
  {1f47c27b-5b68-44a2-8e3f-2e0b2b7c3738}; !- HVAC Component

OS:Sizing:Zone,
  {c7506bad-4792-46c3-bc11-77a92563cf63}, !- Handle
  {1f47c27b-5b68-44a2-8e3f-2e0b2b7c3738}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e50f7ae-2df5-45ce-8eed-6457e2fff675}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {1f47c27b-5b68-44a2-8e3f-2e0b2b7c3738}; !- Thermal Zone

OS:Rendering:Color,
  {d467e02e-12e4-48a1-b9ef-58870327002a}, !- Handle
  Rendering Color 5,                      !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {409b2126-d606-467b-b527-ca070285b02c}, !- Handle
  Space 1 - 4,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7b046865-196d-4a6b-8d22-c94c4af128eb}, !- Building Story Name
  {40243b25-f2ee-4fe8-af55-6792e13e0f2a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {40243b25-f2ee-4fe8-af55-6792e13e0f2a}, !- Handle
  Thermal Zone 4,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1efe2a6f-9020-404b-b878-50a101cecf4d}, !- Zone Air Inlet Port List
  {e392f546-8b83-4c3f-904a-1cbc8baa7b39}, !- Zone Air Exhaust Port List
  {9867d0b9-ab00-48f1-a9ec-7fa07da7230f}, !- Zone Air Node Name
  {bf048d44-86dc-40d7-b0cd-ce686170111d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {72fb2ef0-1545-4191-a251-9f22a41b7ee4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9c56419-55f7-46ac-aa48-ccad6cec8729}, !- Handle
  Node 4,                                 !- Name
  {9867d0b9-ab00-48f1-a9ec-7fa07da7230f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9867d0b9-ab00-48f1-a9ec-7fa07da7230f}, !- Handle
  {40243b25-f2ee-4fe8-af55-6792e13e0f2a}, !- Source Object
  11,                                     !- Outlet Port
  {b9c56419-55f7-46ac-aa48-ccad6cec8729}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1efe2a6f-9020-404b-b878-50a101cecf4d}, !- Handle
  {40243b25-f2ee-4fe8-af55-6792e13e0f2a}; !- HVAC Component

OS:PortList,
  {e392f546-8b83-4c3f-904a-1cbc8baa7b39}, !- Handle
  {40243b25-f2ee-4fe8-af55-6792e13e0f2a}; !- HVAC Component

OS:PortList,
  {bf048d44-86dc-40d7-b0cd-ce686170111d}, !- Handle
  {40243b25-f2ee-4fe8-af55-6792e13e0f2a}; !- HVAC Component

OS:Sizing:Zone,
  {9401bc02-c6dd-45be-bd68-a9a0d958b8ac}, !- Handle
  {40243b25-f2ee-4fe8-af55-6792e13e0f2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ddbbf9a7-b4fe-42b1-a43b-c35cca8303d3}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {40243b25-f2ee-4fe8-af55-6792e13e0f2a}; !- Thermal Zone

OS:Rendering:Color,
  {72fb2ef0-1545-4191-a251-9f22a41b7ee4}, !- Handle
  Rendering Color 6,                      !- Name
  153,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {47435c65-86af-49d9-90e4-0d66eb865bf5}, !- Handle
  Rendering Color 7,                      !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {0dfc765e-3326-453a-bed9-e59455cf1769}, !- Handle
  Rendering Color 8,                      !- Name
  242,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  17,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {6cb2fce0-dd3e-402e-8b06-377ca2d64790}, !- Handle
  Space 2 - 1,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {478bf982-d5fc-488e-a936-d49b70653e55}, !- Building Story Name
  {77b348f0-3086-437d-b225-cbac3b519974}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {60655b61-916f-4e25-b447-427d3f39ec2d}, !- Handle
  Space 2 - 2,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {478bf982-d5fc-488e-a936-d49b70653e55}, !- Building Story Name
  {813b0c13-6d89-4159-918d-4f4c052e4412}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {c9d46018-0181-4921-8889-6cc8367b5083}, !- Handle
  Space 2 - 3,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {478bf982-d5fc-488e-a936-d49b70653e55}, !- Building Story Name
  {9945660d-5507-4b6e-93b7-fdc300b6ddda}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {813b0c13-6d89-4159-918d-4f4c052e4412}, !- Handle
  Thermal Zone 6,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {672dac54-f07f-4e6f-9ab4-ce2d3a453824}, !- Zone Air Inlet Port List
  {e1592095-c51c-42aa-a6c8-c62f2c29e324}, !- Zone Air Exhaust Port List
  {96fee384-8f65-4eb4-aa8d-eb31b76e21b0}, !- Zone Air Node Name
  {c62dfee1-36a4-456b-9f8f-8e160f865bed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {08eedb79-9039-47d9-a278-59cd93e71e78}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d99d7eb-5a78-47ce-a586-f7489126a5d2}, !- Handle
  Node 5,                                 !- Name
  {96fee384-8f65-4eb4-aa8d-eb31b76e21b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96fee384-8f65-4eb4-aa8d-eb31b76e21b0}, !- Handle
  {813b0c13-6d89-4159-918d-4f4c052e4412}, !- Source Object
  11,                                     !- Outlet Port
  {8d99d7eb-5a78-47ce-a586-f7489126a5d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {672dac54-f07f-4e6f-9ab4-ce2d3a453824}, !- Handle
  {813b0c13-6d89-4159-918d-4f4c052e4412}; !- HVAC Component

OS:PortList,
  {e1592095-c51c-42aa-a6c8-c62f2c29e324}, !- Handle
  {813b0c13-6d89-4159-918d-4f4c052e4412}; !- HVAC Component

OS:PortList,
  {c62dfee1-36a4-456b-9f8f-8e160f865bed}, !- Handle
  {813b0c13-6d89-4159-918d-4f4c052e4412}; !- HVAC Component

OS:Sizing:Zone,
  {e3d77932-6465-47f2-baaa-220a5eef74da}, !- Handle
  {813b0c13-6d89-4159-918d-4f4c052e4412}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {51e33ed7-2777-4a97-8496-5c0dcf635588}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {813b0c13-6d89-4159-918d-4f4c052e4412}; !- Thermal Zone

OS:Rendering:Color,
  {08eedb79-9039-47d9-a278-59cd93e71e78}, !- Handle
  Rendering Color 9,                      !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {77b348f0-3086-437d-b225-cbac3b519974}, !- Handle
  Thermal Zone 5,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39f21c86-42c1-46a7-b4b8-ee08e9497049}, !- Zone Air Inlet Port List
  {197230d4-87f2-49fe-be12-00da2d5b908b}, !- Zone Air Exhaust Port List
  {b2f243b2-64de-4184-b3d4-549aa197b798}, !- Zone Air Node Name
  {913f6d52-cffe-4fdc-9d74-8f6d317d820f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6a0d341c-b67a-40c6-bb5c-825da16428b2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0129fd5-e4ad-4146-811b-dee64ea782aa}, !- Handle
  Node 6,                                 !- Name
  {b2f243b2-64de-4184-b3d4-549aa197b798}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2f243b2-64de-4184-b3d4-549aa197b798}, !- Handle
  {77b348f0-3086-437d-b225-cbac3b519974}, !- Source Object
  11,                                     !- Outlet Port
  {c0129fd5-e4ad-4146-811b-dee64ea782aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39f21c86-42c1-46a7-b4b8-ee08e9497049}, !- Handle
  {77b348f0-3086-437d-b225-cbac3b519974}; !- HVAC Component

OS:PortList,
  {197230d4-87f2-49fe-be12-00da2d5b908b}, !- Handle
  {77b348f0-3086-437d-b225-cbac3b519974}; !- HVAC Component

OS:PortList,
  {913f6d52-cffe-4fdc-9d74-8f6d317d820f}, !- Handle
  {77b348f0-3086-437d-b225-cbac3b519974}; !- HVAC Component

OS:Sizing:Zone,
  {7b8703ac-059c-4a83-bd3b-cc5dceb4e983}, !- Handle
  {77b348f0-3086-437d-b225-cbac3b519974}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1b07223f-1c03-449f-917c-8313d209502d}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {77b348f0-3086-437d-b225-cbac3b519974}; !- Thermal Zone

OS:Rendering:Color,
  {6a0d341c-b67a-40c6-bb5c-825da16428b2}, !- Handle
  Rendering Color 10,                     !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {9945660d-5507-4b6e-93b7-fdc300b6ddda}, !- Handle
  Thermal Zone 7,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6646785f-6707-4c14-b38b-18dd3d9d6882}, !- Zone Air Inlet Port List
  {f8a492c6-acc4-4091-9486-909b7ccba2cb}, !- Zone Air Exhaust Port List
  {f77caf1a-5b38-432d-8b47-f4ad67559f09}, !- Zone Air Node Name
  {0d0c4906-0ae9-4f0b-b6d5-fe85108bfda7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {035a16ec-f68a-4cb1-9262-b118555343ce}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eaa296c1-593e-4848-938e-a9fb06486121}, !- Handle
  Node 7,                                 !- Name
  {f77caf1a-5b38-432d-8b47-f4ad67559f09}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f77caf1a-5b38-432d-8b47-f4ad67559f09}, !- Handle
  {9945660d-5507-4b6e-93b7-fdc300b6ddda}, !- Source Object
  11,                                     !- Outlet Port
  {eaa296c1-593e-4848-938e-a9fb06486121}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6646785f-6707-4c14-b38b-18dd3d9d6882}, !- Handle
  {9945660d-5507-4b6e-93b7-fdc300b6ddda}; !- HVAC Component

OS:PortList,
  {f8a492c6-acc4-4091-9486-909b7ccba2cb}, !- Handle
  {9945660d-5507-4b6e-93b7-fdc300b6ddda}; !- HVAC Component

OS:PortList,
  {0d0c4906-0ae9-4f0b-b6d5-fe85108bfda7}, !- Handle
  {9945660d-5507-4b6e-93b7-fdc300b6ddda}; !- HVAC Component

OS:Sizing:Zone,
  {8ea60333-283d-4d00-8a54-10d969c60874}, !- Handle
  {9945660d-5507-4b6e-93b7-fdc300b6ddda}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1398e297-b75d-4adc-96bb-94983b359eef}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {9945660d-5507-4b6e-93b7-fdc300b6ddda}; !- Thermal Zone

OS:Rendering:Color,
  {035a16ec-f68a-4cb1-9262-b118555343ce}, !- Handle
  Rendering Color 11,                     !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {e6b87910-7fd0-44c6-ba30-3df9188e706a}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05334265-dd18-47be-b090-dec4d01143c7}, !- Zone Air Inlet Port List
  {bf50a007-4633-4c66-a608-142cc7da37b6}, !- Zone Air Exhaust Port List
  {e4ca1040-b9ee-4ff1-b85d-3cab1c77f6a2}, !- Zone Air Node Name
  {d7310198-0361-4086-9ee2-493fb68b5b1f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d63ae47f-cbd2-4e8a-b853-5d4f09dace0a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d33ffce5-c69c-4134-853f-8d3009bdbd1f}, !- Handle
  Node 8,                                 !- Name
  {e4ca1040-b9ee-4ff1-b85d-3cab1c77f6a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4ca1040-b9ee-4ff1-b85d-3cab1c77f6a2}, !- Handle
  {e6b87910-7fd0-44c6-ba30-3df9188e706a}, !- Source Object
  11,                                     !- Outlet Port
  {d33ffce5-c69c-4134-853f-8d3009bdbd1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05334265-dd18-47be-b090-dec4d01143c7}, !- Handle
  {e6b87910-7fd0-44c6-ba30-3df9188e706a}; !- HVAC Component

OS:PortList,
  {bf50a007-4633-4c66-a608-142cc7da37b6}, !- Handle
  {e6b87910-7fd0-44c6-ba30-3df9188e706a}; !- HVAC Component

OS:PortList,
  {d7310198-0361-4086-9ee2-493fb68b5b1f}, !- Handle
  {e6b87910-7fd0-44c6-ba30-3df9188e706a}; !- HVAC Component

OS:Sizing:Zone,
  {a675360f-b269-4234-ba95-a37507538769}, !- Handle
  {e6b87910-7fd0-44c6-ba30-3df9188e706a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2f7fc4d1-a6cb-46c5-b804-34261f2ba06b}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {e6b87910-7fd0-44c6-ba30-3df9188e706a}; !- Thermal Zone

OS:Rendering:Color,
  {d63ae47f-cbd2-4e8a-b853-5d4f09dace0a}, !- Handle
  Rendering Color 12,                     !- Name
  153,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {6ffa366f-12eb-4574-ac02-82dd5cb541a1}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2769c413-b0ca-490f-9517-2d82fae4198a}, !- Zone Air Inlet Port List
  {2ef54d0a-3320-4c4e-b28b-a829ce619239}, !- Zone Air Exhaust Port List
  {be9077ba-6cff-40e8-a7c0-7d17cbdfda9f}, !- Zone Air Node Name
  {ee5ef2ac-a6db-4871-9cfd-b18411156cd9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f526ed78-683c-4382-bef0-fdf9b38e2614}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {413aafd0-f774-476f-bea6-7035bbab448d}, !- Handle
  Node 9,                                 !- Name
  {be9077ba-6cff-40e8-a7c0-7d17cbdfda9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be9077ba-6cff-40e8-a7c0-7d17cbdfda9f}, !- Handle
  {6ffa366f-12eb-4574-ac02-82dd5cb541a1}, !- Source Object
  11,                                     !- Outlet Port
  {413aafd0-f774-476f-bea6-7035bbab448d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2769c413-b0ca-490f-9517-2d82fae4198a}, !- Handle
  {6ffa366f-12eb-4574-ac02-82dd5cb541a1}; !- HVAC Component

OS:PortList,
  {2ef54d0a-3320-4c4e-b28b-a829ce619239}, !- Handle
  {6ffa366f-12eb-4574-ac02-82dd5cb541a1}; !- HVAC Component

OS:PortList,
  {ee5ef2ac-a6db-4871-9cfd-b18411156cd9}, !- Handle
  {6ffa366f-12eb-4574-ac02-82dd5cb541a1}; !- HVAC Component

OS:Sizing:Zone,
  {c9147718-d663-4787-b145-ebc27ffa9435}, !- Handle
  {6ffa366f-12eb-4574-ac02-82dd5cb541a1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c282396-aca5-43b0-8340-1826f08ec41b}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {6ffa366f-12eb-4574-ac02-82dd5cb541a1}; !- Thermal Zone

OS:Rendering:Color,
  {f526ed78-683c-4382-bef0-fdf9b38e2614}, !- Handle
  Rendering Color 13,                     !- Name
  204,                                    !- Rendering Red Value
  102,                                    !- Rendering Green Value
  119,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {4ab9dd2c-c3b6-4187-b3ea-228d64ac1bbf}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f986bd1-fc2d-44dc-aaa6-a57e6c26c9e6}, !- Zone Air Inlet Port List
  {5ed55451-a099-44be-9354-8cf5e486f983}, !- Zone Air Exhaust Port List
  {c9c3f30f-ce98-4890-bf65-eb3bcfa2b6ef}, !- Zone Air Node Name
  {ba5f55d4-8167-44a7-84fe-e31c41e6763b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {528c60f9-bdc7-4538-8043-fb334192b523}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9fe1363a-be3b-4396-b26a-cbca5e9de581}, !- Handle
  Node 10,                                !- Name
  {c9c3f30f-ce98-4890-bf65-eb3bcfa2b6ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9c3f30f-ce98-4890-bf65-eb3bcfa2b6ef}, !- Handle
  {4ab9dd2c-c3b6-4187-b3ea-228d64ac1bbf}, !- Source Object
  11,                                     !- Outlet Port
  {9fe1363a-be3b-4396-b26a-cbca5e9de581}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f986bd1-fc2d-44dc-aaa6-a57e6c26c9e6}, !- Handle
  {4ab9dd2c-c3b6-4187-b3ea-228d64ac1bbf}; !- HVAC Component

OS:PortList,
  {5ed55451-a099-44be-9354-8cf5e486f983}, !- Handle
  {4ab9dd2c-c3b6-4187-b3ea-228d64ac1bbf}; !- HVAC Component

OS:PortList,
  {ba5f55d4-8167-44a7-84fe-e31c41e6763b}, !- Handle
  {4ab9dd2c-c3b6-4187-b3ea-228d64ac1bbf}; !- HVAC Component

OS:Sizing:Zone,
  {926c2dcd-1ffb-469e-88c4-ee7779d27230}, !- Handle
  {4ab9dd2c-c3b6-4187-b3ea-228d64ac1bbf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7aa04dbc-dafa-41c3-afed-fdff3e37f550}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {4ab9dd2c-c3b6-4187-b3ea-228d64ac1bbf}; !- Thermal Zone

OS:Rendering:Color,
  {528c60f9-bdc7-4538-8043-fb334192b523}, !- Handle
  Rendering Color 14,                     !- Name
  221,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  119,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {89099a25-a524-416c-ae18-0129790a21bf}, !- Handle
  Space 3 - 1,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b108020e-6da7-4d66-823e-b5d69d054674}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:BuildingStory,
  {b108020e-6da7-4d66-823e-b5d69d054674}, !- Handle
  Story 3,                                !- Name
  6.6,                                    !- Nominal Z Coordinate {m}
  3.2,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {261e1f57-fc67-441c-b647-53e0db90ef70}, !- Group Rendering Name
  3.2;                                    !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {261e1f57-fc67-441c-b647-53e0db90ef70}, !- Handle
  Rendering Color 15,                     !- Name
  242,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  17,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {a1eb9e22-2102-4abc-bf62-120590f3779b}, !- Handle
  Space 3 - 2,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b108020e-6da7-4d66-823e-b5d69d054674}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {d8195915-6237-46f2-81a5-96d93ef116b2}, !- Handle
  Space 3 - 3,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b108020e-6da7-4d66-823e-b5d69d054674}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9af615cf-95db-4fd6-9d8e-ca0400472b3c}, !- Handle
  Face 66,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60655b61-916f-4e25-b447-427d3f39ec2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6, 5.85, 6.6,                         !- X,Y,Z Vertex 1 {m}
  7.6, 5.85, 3.4,                         !- X,Y,Z Vertex 2 {m}
  7.95, 5.85, 3.4,                        !- X,Y,Z Vertex 3 {m}
  7.95, 5.85, 5.9,                        !- X,Y,Z Vertex 4 {m}
  8.85, 5.85, 5.9,                        !- X,Y,Z Vertex 5 {m}
  8.85, 5.85, 3.4,                        !- X,Y,Z Vertex 6 {m}
  15.65, 5.85, 3.4,                       !- X,Y,Z Vertex 7 {m}
  15.65, 5.85, 6.6;                       !- X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {e6f14260-76a5-46ee-90c8-ef7a9cd8875a}, !- Handle
  Face 69,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {9af615cf-95db-4fd6-9d8e-ca0400472b3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.95, 5.85, 5.5,                        !- X,Y,Z Vertex 1 {m}
  7.95, 5.85, 3.4,                        !- X,Y,Z Vertex 2 {m}
  8.85, 5.85, 3.4,                        !- X,Y,Z Vertex 3 {m}
  8.85, 5.85, 5.5;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2a356a9-ef61-4bdd-bb11-3c436093df63}, !- Handle
  Face 67,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9af615cf-95db-4fd6-9d8e-ca0400472b3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.4, 5.85, 5.9,                         !- X,Y,Z Vertex 1 {m}
  9.4, 5.85, 5.427,                       !- X,Y,Z Vertex 2 {m}
  11.4, 5.85, 5.427,                      !- X,Y,Z Vertex 3 {m}
  11.4, 5.85, 5.9;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86c4fe4a-57d6-4fec-85ee-e197478e9eac}, !- Handle
  Face 68,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9af615cf-95db-4fd6-9d8e-ca0400472b3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.85, 5.85, 5.9,                       !- X,Y,Z Vertex 1 {m}
  11.85, 5.85, 5.427,                     !- X,Y,Z Vertex 2 {m}
  13.85, 5.85, 5.427,                     !- X,Y,Z Vertex 3 {m}
  13.85, 5.85, 5.9;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bdb4f710-27b3-4755-b34e-1b877a063d99}, !- Handle
  Face 70,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {9af615cf-95db-4fd6-9d8e-ca0400472b3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.4, 5.85, 5.5,                        !- X,Y,Z Vertex 1 {m}
  14.4, 5.85, 3.4,                        !- X,Y,Z Vertex 2 {m}
  15.3, 5.85, 3.4,                        !- X,Y,Z Vertex 3 {m}
  15.3, 5.85, 5.5;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14132341-b90b-4e64-b434-27415382f0aa}, !- Handle
  Face 65,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60655b61-916f-4e25-b447-427d3f39ec2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad4b2fb2-d9d9-4f42-8e97-a2db49244ee9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.65, 5.85, 6.6,                       !- X,Y,Z Vertex 1 {m}
  15.65, 5.85, 3.4,                       !- X,Y,Z Vertex 2 {m}
  15.65, 12.85, 3.4,                      !- X,Y,Z Vertex 3 {m}
  15.65, 12.85, 6.6;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6677cbd6-653c-4af7-a731-e56a1b040b0f}, !- Handle
  Face 59,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {60655b61-916f-4e25-b447-427d3f39ec2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1282e07a-f29d-43fc-83c2-33c2b01426b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.65, 5.85, 6.6,                       !- X,Y,Z Vertex 1 {m}
  15.65, 12.85, 6.6,                      !- X,Y,Z Vertex 2 {m}
  7.6, 12.85, 6.6,                        !- X,Y,Z Vertex 3 {m}
  7.6, 5.85, 6.6;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69f98f28-4cb9-4dc7-9e4a-cdfe91a0b7d9}, !- Handle
  Face 61,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60655b61-916f-4e25-b447-427d3f39ec2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa09264c-791d-4d50-ad4f-8c3bacad1db7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6, 12.85, 6.6,                        !- X,Y,Z Vertex 1 {m}
  7.6, 12.85, 3.4,                        !- X,Y,Z Vertex 2 {m}
  7.6, 11.05, 3.4,                        !- X,Y,Z Vertex 3 {m}
  7.6, 11.05, 6.6;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8cd16a9-d6c1-4ef2-92ce-30e036b7fe5b}, !- Handle
  Face 58,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {60655b61-916f-4e25-b447-427d3f39ec2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d89b4069-bdf5-41a7-8ecf-c9a7f39ae8a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.65, 12.85, 3.4,                      !- X,Y,Z Vertex 1 {m}
  15.65, 5.85, 3.4,                       !- X,Y,Z Vertex 2 {m}
  7.6, 5.85, 3.4,                         !- X,Y,Z Vertex 3 {m}
  7.6, 12.85, 3.4;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79b1af61-42a2-475a-81a3-eb5f4ac783b8}, !- Handle
  Face 62,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60655b61-916f-4e25-b447-427d3f39ec2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.65, 12.85, 6.6,                      !- X,Y,Z Vertex 1 {m}
  15.65, 12.85, 3.4,                      !- X,Y,Z Vertex 2 {m}
  7.6, 12.85, 3.4,                        !- X,Y,Z Vertex 3 {m}
  7.6, 12.85, 6.6;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {867cbe5e-8f09-4781-be84-ee83d25bf6f2}, !- Handle
  Face 63,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79b1af61-42a2-475a-81a3-eb5f4ac783b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.1, 12.85, 5.9,                       !- X,Y,Z Vertex 1 {m}
  11.1, 12.85, 4.3,                       !- X,Y,Z Vertex 2 {m}
  8.1, 12.85, 4.3,                        !- X,Y,Z Vertex 3 {m}
  8.1, 12.85, 5.9;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dca34d0d-e0b8-4e44-81ba-7fe6619c6761}, !- Handle
  Face 64,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79b1af61-42a2-475a-81a3-eb5f4ac783b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.15, 12.85, 5.9,                      !- X,Y,Z Vertex 1 {m}
  15.15, 12.85, 4.3,                      !- X,Y,Z Vertex 2 {m}
  12.15, 12.85, 4.3,                      !- X,Y,Z Vertex 3 {m}
  12.15, 12.85, 5.9;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97d98299-bb15-4f90-99ca-689a9d19de7c}, !- Handle
  Face 60,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60655b61-916f-4e25-b447-427d3f39ec2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6, 11.05, 6.6,                        !- X,Y,Z Vertex 1 {m}
  7.6, 11.05, 3.4,                        !- X,Y,Z Vertex 2 {m}
  7.6, 5.85, 3.4,                         !- X,Y,Z Vertex 3 {m}
  7.6, 5.85, 6.6;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caf4aeab-418d-487a-9c78-b5b0ac804789}, !- Handle
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0438c973-e3d8-4f2e-aa3e-87ae487d6eaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9d6647a-dbac-45e8-8922-00230f37aabe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.65, 12.85, 3.4,                      !- X,Y,Z Vertex 1 {m}
  15.65, 12.85, 0,                        !- X,Y,Z Vertex 2 {m}
  15.65, 5.85, 0,                         !- X,Y,Z Vertex 3 {m}
  15.65, 5.85, 3.4;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51389266-f964-4fb4-92f5-ada74d7fb038}, !- Handle
  Face 3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0438c973-e3d8-4f2e-aa3e-87ae487d6eaf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7, 12.85, 3.4,                       !- X,Y,Z Vertex 1 {m}
  23.7, 12.85, 0,                         !- X,Y,Z Vertex 2 {m}
  15.65, 12.85, 0,                        !- X,Y,Z Vertex 3 {m}
  15.65, 12.85, 3.4;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3482f1ba-ba07-4733-9442-b46631dfdad5}, !- Handle
  Face 5,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {51389266-f964-4fb4-92f5-ada74d7fb038}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.15, 12.85, 2.5,                      !- X,Y,Z Vertex 1 {m}
  23.15, 12.85, 0.9,                      !- X,Y,Z Vertex 2 {m}
  20.15, 12.85, 0.9,                      !- X,Y,Z Vertex 3 {m}
  20.15, 12.85, 2.5;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {421bd668-2748-40c1-a97f-79a1a756638c}, !- Handle
  Face 4,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {51389266-f964-4fb4-92f5-ada74d7fb038}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2, 12.85, 2.5,                       !- X,Y,Z Vertex 1 {m}
  19.2, 12.85, 0.9,                       !- X,Y,Z Vertex 2 {m}
  16.2, 12.85, 0.9,                       !- X,Y,Z Vertex 3 {m}
  16.2, 12.85, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6595631d-b4c4-4d2c-81cf-5c79b0aa57c2}, !- Handle
  Face 7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0438c973-e3d8-4f2e-aa3e-87ae487d6eaf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.65, 5.85, 3.4,                       !- X,Y,Z Vertex 1 {m}
  15.65, 5.85, 0,                         !- X,Y,Z Vertex 2 {m}
  16, 5.85, 0,                            !- X,Y,Z Vertex 3 {m}
  16, 5.85, 2.5,                          !- X,Y,Z Vertex 4 {m}
  16.9, 5.85, 2.5,                        !- X,Y,Z Vertex 5 {m}
  16.9, 5.85, 0,                          !- X,Y,Z Vertex 6 {m}
  23.7, 5.85, 0,                          !- X,Y,Z Vertex 7 {m}
  23.7, 5.85, 3.4;                        !- X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {ae9a1a50-90ac-45c0-b20a-d5cf637ad4ed}, !- Handle
  Face 10,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {6595631d-b4c4-4d2c-81cf-5c79b0aa57c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16, 5.85, 2.1,                          !- X,Y,Z Vertex 1 {m}
  16, 5.85, 0,                            !- X,Y,Z Vertex 2 {m}
  16.9, 5.85, 0,                          !- X,Y,Z Vertex 3 {m}
  16.9, 5.85, 2.1;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9a521f0-7d0d-4ae4-9d63-b32ab19dea57}, !- Handle
  Face 8,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6595631d-b4c4-4d2c-81cf-5c79b0aa57c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.45, 5.85, 2.5,                       !- X,Y,Z Vertex 1 {m}
  17.45, 5.85, 2.027,                     !- X,Y,Z Vertex 2 {m}
  19.45, 5.85, 2.027,                     !- X,Y,Z Vertex 3 {m}
  19.45, 5.85, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84c77ca5-f702-4214-9645-49003ddaaf14}, !- Handle
  Face 9,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6595631d-b4c4-4d2c-81cf-5c79b0aa57c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9, 5.85, 2.5,                        !- X,Y,Z Vertex 1 {m}
  19.9, 5.85, 2.027,                      !- X,Y,Z Vertex 2 {m}
  21.9, 5.85, 2.027,                      !- X,Y,Z Vertex 3 {m}
  21.9, 5.85, 2.5;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba350471-fb55-43c7-a7e0-49d8390a0200}, !- Handle
  Face 11,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {6595631d-b4c4-4d2c-81cf-5c79b0aa57c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.25, 5.85, 2.1,                       !- X,Y,Z Vertex 1 {m}
  22.25, 5.85, 0,                         !- X,Y,Z Vertex 2 {m}
  23.15, 5.85, 0,                         !- X,Y,Z Vertex 3 {m}
  23.15, 5.85, 2.1;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {835476c7-e4bc-4b74-89df-70e86223f895}, !- Handle
  Face 1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0438c973-e3d8-4f2e-aa3e-87ae487d6eaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b64cfc1-4c4c-499a-9de0-6d188a8009a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7, 5.85, 3.4,                        !- X,Y,Z Vertex 1 {m}
  23.7, 12.85, 3.4,                       !- X,Y,Z Vertex 2 {m}
  15.65, 12.85, 3.4,                      !- X,Y,Z Vertex 3 {m}
  15.65, 5.85, 3.4;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4ec10c8-a2a4-45bf-a509-5f7a7da1f3b6}, !- Handle
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0438c973-e3d8-4f2e-aa3e-87ae487d6eaf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7, 12.85, 0,                         !- X,Y,Z Vertex 1 {m}
  23.7, 5.85, 0,                          !- X,Y,Z Vertex 2 {m}
  15.65, 5.85, 0,                         !- X,Y,Z Vertex 3 {m}
  15.65, 12.85, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1518bca-364e-44df-be5a-e933fb945014}, !- Handle
  Face 6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0438c973-e3d8-4f2e-aa3e-87ae487d6eaf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7, 5.85, 3.4,                        !- X,Y,Z Vertex 1 {m}
  23.7, 5.85, 0,                          !- X,Y,Z Vertex 2 {m}
  23.7, 12.85, 0,                         !- X,Y,Z Vertex 3 {m}
  23.7, 12.85, 3.4;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00f64c1d-27d7-4a21-b166-0a50ce72b94a}, !- Handle
  Face 83,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89099a25-a524-416c-ae18-0129790a21bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {864302c0-3fb5-4cb5-8c0c-e1fdda9f339a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7, 12.85, 6.6,                       !- X,Y,Z Vertex 1 {m}
  23.7, 5.85, 6.6,                        !- X,Y,Z Vertex 2 {m}
  15.65, 5.85, 6.6,                       !- X,Y,Z Vertex 3 {m}
  15.65, 12.85, 6.6;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53315b3e-efb6-479d-8424-5d151a825ccb}, !- Handle
  Face 86,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89099a25-a524-416c-ae18-0129790a21bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7, 12.85, 9.8,                       !- X,Y,Z Vertex 1 {m}
  23.7, 12.85, 6.6,                       !- X,Y,Z Vertex 2 {m}
  15.65, 12.85, 6.6,                      !- X,Y,Z Vertex 3 {m}
  15.65, 12.85, 9.8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9341c88c-23d6-4411-91cf-3bfe3a5d9e0d}, !- Handle
  Face 87,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {53315b3e-efb6-479d-8424-5d151a825ccb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.1, 12.85, 9.1,                       !- X,Y,Z Vertex 1 {m}
  23.1, 12.85, 7.5,                       !- X,Y,Z Vertex 2 {m}
  20.1, 12.85, 7.5,                       !- X,Y,Z Vertex 3 {m}
  20.1, 12.85, 9.1;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85fa1d7a-0c3d-48bf-815e-9c1f9c55cb65}, !- Handle
  Face 88,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {53315b3e-efb6-479d-8424-5d151a825ccb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.15, 12.85, 9.1,                      !- X,Y,Z Vertex 1 {m}
  19.15, 12.85, 7.5,                      !- X,Y,Z Vertex 2 {m}
  16.15, 12.85, 7.5,                      !- X,Y,Z Vertex 3 {m}
  16.15, 12.85, 9.1;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c53e55b-856e-4a17-8c33-c141d5de8532}, !- Handle
  Face 84,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89099a25-a524-416c-ae18-0129790a21bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7, 5.85, 9.8,                        !- X,Y,Z Vertex 1 {m}
  23.7, 12.85, 9.8,                       !- X,Y,Z Vertex 2 {m}
  15.65, 12.85, 9.8,                      !- X,Y,Z Vertex 3 {m}
  15.65, 5.85, 9.8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6132566e-f70f-40b6-83eb-641dae7dcf45}, !- Handle
  Face 85,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89099a25-a524-416c-ae18-0129790a21bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {805efa7f-8857-41bf-a201-d098e2e2ff60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.65, 12.85, 9.8,                      !- X,Y,Z Vertex 1 {m}
  15.65, 12.85, 6.6,                      !- X,Y,Z Vertex 2 {m}
  15.65, 5.85, 6.6,                       !- X,Y,Z Vertex 3 {m}
  15.65, 5.85, 9.8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24307a1d-a122-408a-a187-e4453cbdfafe}, !- Handle
  Face 89,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89099a25-a524-416c-ae18-0129790a21bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7, 5.85, 9.8,                        !- X,Y,Z Vertex 1 {m}
  23.7, 5.85, 6.6,                        !- X,Y,Z Vertex 2 {m}
  23.7, 12.85, 6.6,                       !- X,Y,Z Vertex 3 {m}
  23.7, 12.85, 9.8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5849c059-3f9b-480b-95a7-5fb4323b8c44}, !- Handle
  Face 90,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89099a25-a524-416c-ae18-0129790a21bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.65, 5.85, 9.8,                       !- X,Y,Z Vertex 1 {m}
  15.65, 5.85, 6.6,                       !- X,Y,Z Vertex 2 {m}
  16, 5.85, 6.6,                          !- X,Y,Z Vertex 3 {m}
  16, 5.85, 9.1,                          !- X,Y,Z Vertex 4 {m}
  16.9, 5.85, 9.1,                        !- X,Y,Z Vertex 5 {m}
  16.9, 5.85, 6.6,                        !- X,Y,Z Vertex 6 {m}
  23.7, 5.85, 6.6,                        !- X,Y,Z Vertex 7 {m}
  23.7, 5.85, 9.8;                        !- X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {a9fa532c-e6d4-4822-8a9f-5f1af4668406}, !- Handle
  Face 91,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5849c059-3f9b-480b-95a7-5fb4323b8c44}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.45, 5.85, 9.1,                       !- X,Y,Z Vertex 1 {m}
  17.45, 5.85, 8.627,                     !- X,Y,Z Vertex 2 {m}
  19.45, 5.85, 8.627,                     !- X,Y,Z Vertex 3 {m}
  19.45, 5.85, 9.1;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0469d1a3-94d9-48c0-bc58-4c8496d7c85d}, !- Handle
  Face 93,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {5849c059-3f9b-480b-95a7-5fb4323b8c44}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16, 5.85, 8.7,                          !- X,Y,Z Vertex 1 {m}
  16, 5.85, 6.6,                          !- X,Y,Z Vertex 2 {m}
  16.9, 5.85, 6.6,                        !- X,Y,Z Vertex 3 {m}
  16.9, 5.85, 8.7;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa6ce7d0-9640-4381-a29d-45d5ed01d181}, !- Handle
  Face 92,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5849c059-3f9b-480b-95a7-5fb4323b8c44}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9, 5.85, 9.1,                        !- X,Y,Z Vertex 1 {m}
  19.9, 5.85, 8.627,                      !- X,Y,Z Vertex 2 {m}
  21.9, 5.85, 8.627,                      !- X,Y,Z Vertex 3 {m}
  21.9, 5.85, 9.1;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95d58ad3-56e6-4553-86ae-dc1feae308c4}, !- Handle
  Face 94,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {5849c059-3f9b-480b-95a7-5fb4323b8c44}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.25, 5.85, 8.7,                       !- X,Y,Z Vertex 1 {m}
  22.25, 5.85, 6.6,                       !- X,Y,Z Vertex 2 {m}
  23.15, 5.85, 6.6,                       !- X,Y,Z Vertex 3 {m}
  23.15, 5.85, 8.7;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfa8bb6f-409a-41cb-b5aa-3aab06ab0dc7}, !- Handle
  Face 25,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {393e7314-7a42-444d-8a7f-0684a9433e2f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6, 12.85, 0,                          !- X,Y,Z Vertex 1 {m}
  7.6, 11.05, 0,                          !- X,Y,Z Vertex 2 {m}
  6, 11.05, 0,                            !- X,Y,Z Vertex 3 {m}
  6, 9.75, 0,                             !- X,Y,Z Vertex 4 {m}
  2.85, 9.75, 0,                          !- X,Y,Z Vertex 5 {m}
  2.85, 12.85, 0;                         !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b2582d5f-af70-4875-bb91-5c26cedc3831}, !- Handle
  Face 26,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {393e7314-7a42-444d-8a7f-0684a9433e2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe38c6c2-ac91-4965-b2cb-5f083b1c33f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 9.75, 3.4,                           !- X,Y,Z Vertex 1 {m}
  6, 11.05, 3.4,                          !- X,Y,Z Vertex 2 {m}
  7.6, 11.05, 3.4,                        !- X,Y,Z Vertex 3 {m}
  7.6, 12.85, 3.4,                        !- X,Y,Z Vertex 4 {m}
  2.85, 12.85, 3.4,                       !- X,Y,Z Vertex 5 {m}
  2.85, 9.75, 3.4;                        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2beb27da-26b6-4183-92db-fea3283d5d56}, !- Handle
  Face 31,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {393e7314-7a42-444d-8a7f-0684a9433e2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec4db841-6d0f-414c-857c-cd913d2637ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6, 11.05, 3.4,                        !- X,Y,Z Vertex 1 {m}
  7.6, 11.05, 0,                          !- X,Y,Z Vertex 2 {m}
  7.6, 12.85, 0,                          !- X,Y,Z Vertex 3 {m}
  7.6, 12.85, 3.4;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af8adfda-7613-464a-b53b-f7fb9543ca33}, !- Handle
  Face 32,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {393e7314-7a42-444d-8a7f-0684a9433e2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 11.05, 3.4,                          !- X,Y,Z Vertex 1 {m}
  6, 11.05, 0,                            !- X,Y,Z Vertex 2 {m}
  7.6, 11.05, 0,                          !- X,Y,Z Vertex 3 {m}
  7.6, 11.05, 3.4;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25c2dfb6-1320-4c8d-ad04-0d3ab5adf684}, !- Handle
  Face 33,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {af8adfda-7613-464a-b53b-f7fb9543ca33}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.55, 11.05, 2.1,                       !- X,Y,Z Vertex 1 {m}
  6.55, 11.05, 0,                         !- X,Y,Z Vertex 2 {m}
  7.55, 11.05, 0,                         !- X,Y,Z Vertex 3 {m}
  7.55, 11.05, 2.1;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae8bc2a2-73aa-4309-bb50-1ab633336a2e}, !- Handle
  Face 34,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {393e7314-7a42-444d-8a7f-0684a9433e2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 9.75, 3.4,                           !- X,Y,Z Vertex 1 {m}
  6, 9.75, 0,                             !- X,Y,Z Vertex 2 {m}
  6, 11.05, 0,                            !- X,Y,Z Vertex 3 {m}
  6, 11.05, 3.4;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a2e68bb-b2d7-4a92-8c72-7fe7bca9b427}, !- Handle
  Face 35,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ae8bc2a2-73aa-4309-bb50-1ab633336a2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 9.85, 2.1,                           !- X,Y,Z Vertex 1 {m}
  6, 9.85, 0,                             !- X,Y,Z Vertex 2 {m}
  6, 10.85, 0,                            !- X,Y,Z Vertex 3 {m}
  6, 10.85, 2.1;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a972198f-d51e-492a-8fb8-35907a0b2eaf}, !- Handle
  Face 36,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {393e7314-7a42-444d-8a7f-0684a9433e2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {250aaf90-ef85-4ecd-a14b-9c0bb7c5d221}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.85, 9.75, 3.4,                        !- X,Y,Z Vertex 1 {m}
  2.85, 9.75, 0,                          !- X,Y,Z Vertex 2 {m}
  6, 9.75, 0,                             !- X,Y,Z Vertex 3 {m}
  6, 9.75, 3.4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dc8ecff-8118-44ce-a6fe-39e74041afdd}, !- Handle
  Face 27,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {393e7314-7a42-444d-8a7f-0684a9433e2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.85, 12.85, 3.4,                       !- X,Y,Z Vertex 1 {m}
  2.85, 12.85, 0,                         !- X,Y,Z Vertex 2 {m}
  2.85, 9.75, 0,                          !- X,Y,Z Vertex 3 {m}
  2.85, 9.75, 3.4;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f832dc4b-706e-4520-b578-cf32a21306c3}, !- Handle
  Face 28,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {393e7314-7a42-444d-8a7f-0684a9433e2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6, 12.85, 3.4,                        !- X,Y,Z Vertex 1 {m}
  7.6, 12.85, 0,                          !- X,Y,Z Vertex 2 {m}
  2.85, 12.85, 0,                         !- X,Y,Z Vertex 3 {m}
  2.85, 12.85, 3.4;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1cc0697e-e08d-4ce1-97dd-0f568242a1db}, !- Handle
  Face 29,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f832dc4b-706e-4520-b578-cf32a21306c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.35, 12.85, 2.1,                       !- X,Y,Z Vertex 1 {m}
  5.35, 12.85, 1.5,                       !- X,Y,Z Vertex 2 {m}
  4.15, 12.85, 1.5,                       !- X,Y,Z Vertex 3 {m}
  4.15, 12.85, 2.1;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7ba8812-679f-47a0-8ed2-7597d71c9ced}, !- Handle
  Face 30,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f832dc4b-706e-4520-b578-cf32a21306c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.95, 12.85, 2.1,                       !- X,Y,Z Vertex 1 {m}
  6.95, 12.85, 1.5,                       !- X,Y,Z Vertex 2 {m}
  6.35, 12.85, 1.5,                       !- X,Y,Z Vertex 3 {m}
  6.35, 12.85, 2.1;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9dba137-9e8d-4519-bf31-1ddbe18b82c3}, !- Handle
  Face 14,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a796048-4510-44ad-97f2-8a6b1e0c5c62}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6, 11.05, 3.4,                        !- X,Y,Z Vertex 1 {m}
  7.6, 11.05, 0,                          !- X,Y,Z Vertex 2 {m}
  7.6, 5.85, 0,                           !- X,Y,Z Vertex 3 {m}
  7.6, 5.85, 3.4;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efe80d42-63fc-471f-967a-9828a9abf0cc}, !- Handle
  Face 16,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a796048-4510-44ad-97f2-8a6b1e0c5c62}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.65, 12.85, 3.4,                      !- X,Y,Z Vertex 1 {m}
  15.65, 12.85, 0,                        !- X,Y,Z Vertex 2 {m}
  7.6, 12.85, 0,                          !- X,Y,Z Vertex 3 {m}
  7.6, 12.85, 3.4;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8eefa509-0de6-424e-bfbc-ff7da4fc42f6}, !- Handle
  Face 17,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efe80d42-63fc-471f-967a-9828a9abf0cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.15, 12.85, 2.5,                      !- X,Y,Z Vertex 1 {m}
  11.15, 12.85, 0.9,                      !- X,Y,Z Vertex 2 {m}
  8.15, 12.85, 0.9,                       !- X,Y,Z Vertex 3 {m}
  8.15, 12.85, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {257028da-fa92-4a04-8718-4f221a6d7dd9}, !- Handle
  Face 18,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {efe80d42-63fc-471f-967a-9828a9abf0cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.15, 12.85, 2.5,                      !- X,Y,Z Vertex 1 {m}
  15.15, 12.85, 0.9,                      !- X,Y,Z Vertex 2 {m}
  12.15, 12.85, 0.9,                      !- X,Y,Z Vertex 3 {m}
  12.15, 12.85, 2.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9d6647a-dbac-45e8-8922-00230f37aabe}, !- Handle
  Face 19,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a796048-4510-44ad-97f2-8a6b1e0c5c62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caf4aeab-418d-487a-9c78-b5b0ac804789}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.65, 5.85, 3.4,                       !- X,Y,Z Vertex 1 {m}
  15.65, 5.85, 0,                         !- X,Y,Z Vertex 2 {m}
  15.65, 12.85, 0,                        !- X,Y,Z Vertex 3 {m}
  15.65, 12.85, 3.4;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e57286a-12cb-42a9-be8e-318aec744b49}, !- Handle
  Face 12,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a796048-4510-44ad-97f2-8a6b1e0c5c62}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.65, 12.85, 0,                        !- X,Y,Z Vertex 1 {m}
  15.65, 5.85, 0,                         !- X,Y,Z Vertex 2 {m}
  7.6, 5.85, 0,                           !- X,Y,Z Vertex 3 {m}
  7.6, 12.85, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d89b4069-bdf5-41a7-8ecf-c9a7f39ae8a1}, !- Handle
  Face 13,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a796048-4510-44ad-97f2-8a6b1e0c5c62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8cd16a9-d6c1-4ef2-92ce-30e036b7fe5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.65, 5.85, 3.4,                       !- X,Y,Z Vertex 1 {m}
  15.65, 12.85, 3.4,                      !- X,Y,Z Vertex 2 {m}
  7.6, 12.85, 3.4,                        !- X,Y,Z Vertex 3 {m}
  7.6, 5.85, 3.4;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec4db841-6d0f-414c-857c-cd913d2637ea}, !- Handle
  Face 15,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a796048-4510-44ad-97f2-8a6b1e0c5c62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2beb27da-26b6-4183-92db-fea3283d5d56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6, 12.85, 3.4,                        !- X,Y,Z Vertex 1 {m}
  7.6, 12.85, 0,                          !- X,Y,Z Vertex 2 {m}
  7.6, 11.05, 0,                          !- X,Y,Z Vertex 3 {m}
  7.6, 11.05, 3.4;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8a50e6e-f074-4e99-8e4f-fed59734fa76}, !- Handle
  Face 20,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a796048-4510-44ad-97f2-8a6b1e0c5c62}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6, 5.85, 3.4,                         !- X,Y,Z Vertex 1 {m}
  7.6, 5.85, 0,                           !- X,Y,Z Vertex 2 {m}
  8, 5.85, 0,                             !- X,Y,Z Vertex 3 {m}
  8, 5.85, 2.5,                           !- X,Y,Z Vertex 4 {m}
  8.9, 5.85, 2.5,                         !- X,Y,Z Vertex 5 {m}
  8.9, 5.85, 0,                           !- X,Y,Z Vertex 6 {m}
  15.65, 5.85, 0,                         !- X,Y,Z Vertex 7 {m}
  15.65, 5.85, 3.4;                       !- X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {8a08b40e-83bc-4009-b2f2-9583c910e755}, !- Handle
  Face 22,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8a50e6e-f074-4e99-8e4f-fed59734fa76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.85, 5.85, 2.5,                       !- X,Y,Z Vertex 1 {m}
  11.85, 5.85, 2.027,                     !- X,Y,Z Vertex 2 {m}
  13.85, 5.85, 2.027,                     !- X,Y,Z Vertex 3 {m}
  13.85, 5.85, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aef91e16-0b71-457b-8a1c-31284aba987c}, !- Handle
  Face 23,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b8a50e6e-f074-4e99-8e4f-fed59734fa76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8, 5.85, 2.1,                           !- X,Y,Z Vertex 1 {m}
  8, 5.85, 0,                             !- X,Y,Z Vertex 2 {m}
  8.9, 5.85, 0,                           !- X,Y,Z Vertex 3 {m}
  8.9, 5.85, 2.1;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c621be9-2fbd-4123-b43a-2e81789b7063}, !- Handle
  Face 24,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b8a50e6e-f074-4e99-8e4f-fed59734fa76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.4, 5.85, 2.1,                        !- X,Y,Z Vertex 1 {m}
  14.4, 5.85, 0,                          !- X,Y,Z Vertex 2 {m}
  15.3, 5.85, 0,                          !- X,Y,Z Vertex 3 {m}
  15.3, 5.85, 2.1;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bea9894f-ba07-4d73-b59c-fbab9097002a}, !- Handle
  Face 21,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8a50e6e-f074-4e99-8e4f-fed59734fa76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.45, 5.85, 2.5,                        !- X,Y,Z Vertex 1 {m}
  9.45, 5.85, 2.027,                      !- X,Y,Z Vertex 2 {m}
  11.45, 5.85, 2.027,                     !- X,Y,Z Vertex 3 {m}
  11.45, 5.85, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {250aaf90-ef85-4ecd-a14b-9c0bb7c5d221}, !- Handle
  Face 40,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {409b2126-d606-467b-b527-ca070285b02c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a972198f-d51e-492a-8fb8-35907a0b2eaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 9.75, 3.4,                           !- X,Y,Z Vertex 1 {m}
  6, 9.75, 0,                             !- X,Y,Z Vertex 2 {m}
  2.85, 9.75, 0,                          !- X,Y,Z Vertex 3 {m}
  2.85, 9.75, 3.4;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceba007a-31ec-4bed-b8da-8bc98eb72e27}, !- Handle
  Face 44,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {409b2126-d606-467b-b527-ca070285b02c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.85, 5.85, 3.4,                        !- X,Y,Z Vertex 1 {m}
  2.85, 5.85, 0,                          !- X,Y,Z Vertex 2 {m}
  4.55, 5.85, 0,                          !- X,Y,Z Vertex 3 {m}
  4.55, 5.85, 3.4;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eefd406e-137a-45fd-8f9c-61f0f5b606c0}, !- Handle
  Face 45,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ceba007a-31ec-4bed-b8da-8bc98eb72e27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.3, 5.85, 1.6,                         !- X,Y,Z Vertex 1 {m}
  3.3, 5.85, 0,                           !- X,Y,Z Vertex 2 {m}
  4.2, 5.85, 0,                           !- X,Y,Z Vertex 3 {m}
  4.2, 5.85, 1.6;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61b7cb3d-d344-4825-a4cd-a513caaa4d0c}, !- Handle
  Face 39,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {409b2126-d606-467b-b527-ca070285b02c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.85, 9.75, 3.4,                        !- X,Y,Z Vertex 1 {m}
  2.85, 9.75, 0,                          !- X,Y,Z Vertex 2 {m}
  2.85, 5.85, 0,                          !- X,Y,Z Vertex 3 {m}
  2.85, 5.85, 3.4;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7513857-4db9-4e21-971f-2031d25f7cc0}, !- Handle
  Face 38,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {409b2126-d606-467b-b527-ca070285b02c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.55, 5.85, 3.4,                        !- X,Y,Z Vertex 1 {m}
  4.55, 7.95, 3.4,                        !- X,Y,Z Vertex 2 {m}
  6, 7.95, 3.4,                           !- X,Y,Z Vertex 3 {m}
  6, 9.75, 3.4,                           !- X,Y,Z Vertex 4 {m}
  2.85, 9.75, 3.4,                        !- X,Y,Z Vertex 5 {m}
  2.85, 5.85, 3.4;                        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c3da811c-4ba2-413b-8ee2-eb8c751ca18d}, !- Handle
  Face 42,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {409b2126-d606-467b-b527-ca070285b02c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.55, 7.95, 3.4,                        !- X,Y,Z Vertex 1 {m}
  4.55, 7.95, 0,                          !- X,Y,Z Vertex 2 {m}
  6, 7.95, 0,                             !- X,Y,Z Vertex 3 {m}
  6, 7.95, 3.4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c7752c9-aa39-4ba0-bcc2-e6bb88d9c86b}, !- Handle
  Face 43,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {409b2126-d606-467b-b527-ca070285b02c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.55, 5.85, 3.4,                        !- X,Y,Z Vertex 1 {m}
  4.55, 5.85, 0,                          !- X,Y,Z Vertex 2 {m}
  4.55, 7.95, 0,                          !- X,Y,Z Vertex 3 {m}
  4.55, 7.95, 3.4;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f8d6699-d104-433d-a439-6149a2f4d58c}, !- Handle
  Face 41,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {409b2126-d606-467b-b527-ca070285b02c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 7.95, 3.4,                           !- X,Y,Z Vertex 1 {m}
  6, 7.95, 0,                             !- X,Y,Z Vertex 2 {m}
  6, 9.75, 0,                             !- X,Y,Z Vertex 3 {m}
  6, 9.75, 3.4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0027fc2-4fb6-44e7-b295-327a4f61ce38}, !- Handle
  Face 37,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {409b2126-d606-467b-b527-ca070285b02c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 9.75, 0,                             !- X,Y,Z Vertex 1 {m}
  6, 7.95, 0,                             !- X,Y,Z Vertex 2 {m}
  4.55, 7.95, 0,                          !- X,Y,Z Vertex 3 {m}
  4.55, 5.85, 0,                          !- X,Y,Z Vertex 4 {m}
  2.85, 5.85, 0,                          !- X,Y,Z Vertex 5 {m}
  2.85, 9.75, 0;                          !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d8ef215c-0943-473c-ae9c-1d9cd3f04973}, !- Handle
  Face 53,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cb2fce0-dd3e-402e-8b06-377ca2d64790}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.65, 5.85, 6.6,                       !- X,Y,Z Vertex 1 {m}
  15.65, 5.85, 3.4,                       !- X,Y,Z Vertex 2 {m}
  16, 5.85, 3.4,                          !- X,Y,Z Vertex 3 {m}
  16, 5.85, 5.9,                          !- X,Y,Z Vertex 4 {m}
  16.9, 5.85, 5.9,                        !- X,Y,Z Vertex 5 {m}
  16.9, 5.85, 3.4,                        !- X,Y,Z Vertex 6 {m}
  23.7, 5.85, 3.4,                        !- X,Y,Z Vertex 7 {m}
  23.7, 5.85, 6.6;                        !- X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {dc9f4f6e-3bf4-48d9-b650-ec87d9b437c4}, !- Handle
  Face 57,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d8ef215c-0943-473c-ae9c-1d9cd3f04973}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.25, 5.85, 5.5,                       !- X,Y,Z Vertex 1 {m}
  22.25, 5.85, 3.4,                       !- X,Y,Z Vertex 2 {m}
  23.15, 5.85, 3.4,                       !- X,Y,Z Vertex 3 {m}
  23.15, 5.85, 5.5;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee5afd67-306c-426f-af90-a81cef2f37eb}, !- Handle
  Face 54,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d8ef215c-0943-473c-ae9c-1d9cd3f04973}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.45, 5.85, 5.9,                       !- X,Y,Z Vertex 1 {m}
  17.45, 5.85, 5.427,                     !- X,Y,Z Vertex 2 {m}
  19.45, 5.85, 5.427,                     !- X,Y,Z Vertex 3 {m}
  19.45, 5.85, 5.9;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ed668db-464e-4a41-a0b6-e89a12342b4e}, !- Handle
  Face 55,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d8ef215c-0943-473c-ae9c-1d9cd3f04973}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9, 5.85, 5.9,                        !- X,Y,Z Vertex 1 {m}
  19.9, 5.85, 5.427,                      !- X,Y,Z Vertex 2 {m}
  21.9, 5.85, 5.427,                      !- X,Y,Z Vertex 3 {m}
  21.9, 5.85, 5.9;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb004833-0101-4db6-b258-1ab4c504a8ee}, !- Handle
  Face 56,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d8ef215c-0943-473c-ae9c-1d9cd3f04973}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16, 5.85, 5.5,                          !- X,Y,Z Vertex 1 {m}
  16, 5.85, 3.4,                          !- X,Y,Z Vertex 2 {m}
  16.9, 5.85, 3.4,                        !- X,Y,Z Vertex 3 {m}
  16.9, 5.85, 5.5;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80efe797-8124-47b7-82e0-998812cfa95c}, !- Handle
  Face 49,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cb2fce0-dd3e-402e-8b06-377ca2d64790}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7, 12.85, 6.6,                       !- X,Y,Z Vertex 1 {m}
  23.7, 12.85, 3.4,                       !- X,Y,Z Vertex 2 {m}
  15.65, 12.85, 3.4,                      !- X,Y,Z Vertex 3 {m}
  15.65, 12.85, 6.6;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2660037-f1b9-4ce5-8ce4-883611d417b6}, !- Handle
  Face 51,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80efe797-8124-47b7-82e0-998812cfa95c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.15, 12.85, 5.9,                      !- X,Y,Z Vertex 1 {m}
  19.15, 12.85, 4.3,                      !- X,Y,Z Vertex 2 {m}
  16.15, 12.85, 4.3,                      !- X,Y,Z Vertex 3 {m}
  16.15, 12.85, 5.9;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f186c9a-4b5f-4955-af50-c832ccb70d7f}, !- Handle
  Face 50,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80efe797-8124-47b7-82e0-998812cfa95c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.1, 12.85, 5.9,                       !- X,Y,Z Vertex 1 {m}
  23.1, 12.85, 4.3,                       !- X,Y,Z Vertex 2 {m}
  20.1, 12.85, 4.3,                       !- X,Y,Z Vertex 3 {m}
  20.1, 12.85, 5.9;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {330b1ba8-14bd-4581-adc4-cd6f82126642}, !- Handle
  Face 52,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cb2fce0-dd3e-402e-8b06-377ca2d64790}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7, 5.85, 6.6,                        !- X,Y,Z Vertex 1 {m}
  23.7, 5.85, 3.4,                        !- X,Y,Z Vertex 2 {m}
  23.7, 12.85, 3.4,                       !- X,Y,Z Vertex 3 {m}
  23.7, 12.85, 6.6;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b64cfc1-4c4c-499a-9de0-6d188a8009a2}, !- Handle
  Face 46,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6cb2fce0-dd3e-402e-8b06-377ca2d64790}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {835476c7-e4bc-4b74-89df-70e86223f895}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7, 12.85, 3.4,                       !- X,Y,Z Vertex 1 {m}
  23.7, 5.85, 3.4,                        !- X,Y,Z Vertex 2 {m}
  15.65, 5.85, 3.4,                       !- X,Y,Z Vertex 3 {m}
  15.65, 12.85, 3.4;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad4b2fb2-d9d9-4f42-8e97-a2db49244ee9}, !- Handle
  Face 48,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cb2fce0-dd3e-402e-8b06-377ca2d64790}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14132341-b90b-4e64-b434-27415382f0aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.65, 12.85, 6.6,                      !- X,Y,Z Vertex 1 {m}
  15.65, 12.85, 3.4,                      !- X,Y,Z Vertex 2 {m}
  15.65, 5.85, 3.4,                       !- X,Y,Z Vertex 3 {m}
  15.65, 5.85, 6.6;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {864302c0-3fb5-4cb5-8c0c-e1fdda9f339a}, !- Handle
  Face 47,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6cb2fce0-dd3e-402e-8b06-377ca2d64790}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00f64c1d-27d7-4a21-b166-0a50ce72b94a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7, 5.85, 6.6,                        !- X,Y,Z Vertex 1 {m}
  23.7, 12.85, 6.6,                       !- X,Y,Z Vertex 2 {m}
  15.65, 12.85, 6.6,                      !- X,Y,Z Vertex 3 {m}
  15.65, 5.85, 6.6;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e11d4c47-e85a-4ddc-8e76-fc06d9c5b0f0}, !- Handle
  Face 72,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9d46018-0181-4921-8889-6cc8367b5083}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2304c559-47c1-4468-9861-4f01407c8422}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 9.75, 6.6,                           !- X,Y,Z Vertex 1 {m}
  6, 11.05, 6.6,                          !- X,Y,Z Vertex 2 {m}
  7.6, 11.05, 6.6,                        !- X,Y,Z Vertex 3 {m}
  7.6, 12.85, 6.6,                        !- X,Y,Z Vertex 4 {m}
  2.85, 12.85, 6.6,                       !- X,Y,Z Vertex 5 {m}
  2.85, 9.75, 6.6;                        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a4c1941c-fae0-4aad-8051-ad2397d9ddb4}, !- Handle
  Face 73,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9d46018-0181-4921-8889-6cc8367b5083}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.85, 12.85, 6.6,                       !- X,Y,Z Vertex 1 {m}
  2.85, 12.85, 3.4,                       !- X,Y,Z Vertex 2 {m}
  2.85, 9.75, 3.4,                        !- X,Y,Z Vertex 3 {m}
  2.85, 9.75, 6.6;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe38c6c2-ac91-4965-b2cb-5f083b1c33f0}, !- Handle
  Face 71,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9d46018-0181-4921-8889-6cc8367b5083}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2582d5f-af70-4875-bb91-5c26cedc3831}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6, 12.85, 3.4,                        !- X,Y,Z Vertex 1 {m}
  7.6, 11.05, 3.4,                        !- X,Y,Z Vertex 2 {m}
  6, 11.05, 3.4,                          !- X,Y,Z Vertex 3 {m}
  6, 9.75, 3.4,                           !- X,Y,Z Vertex 4 {m}
  2.85, 9.75, 3.4,                        !- X,Y,Z Vertex 5 {m}
  2.85, 12.85, 3.4;                       !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {fd126473-70b0-4a97-9df8-df64ddc7ed3a}, !- Handle
  Face 80,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9d46018-0181-4921-8889-6cc8367b5083}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 9.75, 6.6,                           !- X,Y,Z Vertex 1 {m}
  6, 9.75, 3.4,                           !- X,Y,Z Vertex 2 {m}
  6, 11.05, 3.4,                          !- X,Y,Z Vertex 3 {m}
  6, 11.05, 6.6;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c6e9b42-c4bb-4c34-8efa-2f87f6b15b90}, !- Handle
  Face 81,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {fd126473-70b0-4a97-9df8-df64ddc7ed3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 10, 5.5,                             !- X,Y,Z Vertex 1 {m}
  6, 10, 3.4,                             !- X,Y,Z Vertex 2 {m}
  6, 10.8, 3.4,                           !- X,Y,Z Vertex 3 {m}
  6, 10.8, 5.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a1d1afe-7018-4f14-8999-06a10ca30105}, !- Handle
  Face 74,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9d46018-0181-4921-8889-6cc8367b5083}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6, 12.85, 6.6,                        !- X,Y,Z Vertex 1 {m}
  7.6, 12.85, 3.4,                        !- X,Y,Z Vertex 2 {m}
  2.85, 12.85, 3.4,                       !- X,Y,Z Vertex 3 {m}
  2.85, 12.85, 6.6;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5896f22f-911a-42c6-a07b-a92552e788ed}, !- Handle
  Face 75,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3a1d1afe-7018-4f14-8999-06a10ca30105}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.5, 12.85, 5.5,                        !- X,Y,Z Vertex 1 {m}
  5.5, 12.85, 4.9,                        !- X,Y,Z Vertex 2 {m}
  4.3, 12.85, 4.9,                        !- X,Y,Z Vertex 3 {m}
  4.3, 12.85, 5.5;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4e1bbd3-cf99-44a2-a06d-447ae22a27b7}, !- Handle
  Face 76,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3a1d1afe-7018-4f14-8999-06a10ca30105}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.85, 12.85, 5.5,                       !- X,Y,Z Vertex 1 {m}
  6.85, 12.85, 4.9,                       !- X,Y,Z Vertex 2 {m}
  6.25, 12.85, 4.9,                       !- X,Y,Z Vertex 3 {m}
  6.25, 12.85, 5.5;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {377ecc53-bc4b-4a2f-be34-bf52d324d831}, !- Handle
  Face 82,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9d46018-0181-4921-8889-6cc8367b5083}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.85, 9.75, 6.6,                        !- X,Y,Z Vertex 1 {m}
  2.85, 9.75, 3.4,                        !- X,Y,Z Vertex 2 {m}
  6, 9.75, 3.4,                           !- X,Y,Z Vertex 3 {m}
  6, 9.75, 6.6;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fbfd21c-ad0a-4616-a3a8-93440d1d3653}, !- Handle
  Face 78,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9d46018-0181-4921-8889-6cc8367b5083}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 11.05, 6.6,                          !- X,Y,Z Vertex 1 {m}
  6, 11.05, 3.4,                          !- X,Y,Z Vertex 2 {m}
  7.6, 11.05, 3.4,                        !- X,Y,Z Vertex 3 {m}
  7.6, 11.05, 6.6;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f43e93e9-e1dd-4918-bb04-8805b487f8d7}, !- Handle
  Face 79,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {5fbfd21c-ad0a-4616-a3a8-93440d1d3653}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.7, 11.05, 5.5,                        !- X,Y,Z Vertex 1 {m}
  6.7, 11.05, 3.4,                        !- X,Y,Z Vertex 2 {m}
  7.5, 11.05, 3.4,                        !- X,Y,Z Vertex 3 {m}
  7.5, 11.05, 5.5;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa09264c-791d-4d50-ad4f-8c3bacad1db7}, !- Handle
  Face 77,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9d46018-0181-4921-8889-6cc8367b5083}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69f98f28-4cb9-4dc7-9e4a-cdfe91a0b7d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6, 11.05, 6.6,                        !- X,Y,Z Vertex 1 {m}
  7.6, 11.05, 3.4,                        !- X,Y,Z Vertex 2 {m}
  7.6, 12.85, 3.4,                        !- X,Y,Z Vertex 3 {m}
  7.6, 12.85, 6.6;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33819c8c-e2eb-4f75-8712-c04759b857e3}, !- Handle
  Face 99,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1eb9e22-2102-4abc-bf62-120590f3779b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.65, 12.85, 9.8,                      !- X,Y,Z Vertex 1 {m}
  15.65, 12.85, 6.6,                      !- X,Y,Z Vertex 2 {m}
  7.6, 12.85, 6.6,                        !- X,Y,Z Vertex 3 {m}
  7.6, 12.85, 9.8;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ac72e94-f381-48b5-9062-3cd215a3f835}, !- Handle
  Face 100,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {33819c8c-e2eb-4f75-8712-c04759b857e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.15, 12.85, 9.1,                      !- X,Y,Z Vertex 1 {m}
  15.15, 12.85, 7.5,                      !- X,Y,Z Vertex 2 {m}
  12.15, 12.85, 7.5,                      !- X,Y,Z Vertex 3 {m}
  12.15, 12.85, 9.1;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49760c1e-bed3-491f-bef8-698368b34c4f}, !- Handle
  Face 101,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {33819c8c-e2eb-4f75-8712-c04759b857e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.1, 12.85, 9.1,                       !- X,Y,Z Vertex 1 {m}
  11.1, 12.85, 7.5,                       !- X,Y,Z Vertex 2 {m}
  8.1, 12.85, 7.5,                        !- X,Y,Z Vertex 3 {m}
  8.1, 12.85, 9.1;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f43d227-9cf8-4b19-9ef3-aca03d1a353f}, !- Handle
  Face 97,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1eb9e22-2102-4abc-bf62-120590f3779b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6, 11.05, 9.8,                        !- X,Y,Z Vertex 1 {m}
  7.6, 11.05, 6.6,                        !- X,Y,Z Vertex 2 {m}
  7.6, 5.85, 6.6,                         !- X,Y,Z Vertex 3 {m}
  7.6, 5.85, 9.8;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf2c93cc-4c03-4014-a7aa-8b256e88f25c}, !- Handle
  Face 98,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1eb9e22-2102-4abc-bf62-120590f3779b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {600a8aac-fda7-482c-9a52-d2b0e3eb0b79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6, 12.85, 9.8,                        !- X,Y,Z Vertex 1 {m}
  7.6, 12.85, 6.6,                        !- X,Y,Z Vertex 2 {m}
  7.6, 11.05, 6.6,                        !- X,Y,Z Vertex 3 {m}
  7.6, 11.05, 9.8;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62516a66-faba-4eff-a90d-1fbda53d4a80}, !- Handle
  Face 96,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a1eb9e22-2102-4abc-bf62-120590f3779b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.65, 5.85, 9.8,                       !- X,Y,Z Vertex 1 {m}
  15.65, 12.85, 9.8,                      !- X,Y,Z Vertex 2 {m}
  7.6, 12.85, 9.8,                        !- X,Y,Z Vertex 3 {m}
  7.6, 5.85, 9.8;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f624dd18-555b-4805-b042-2f5e8f72f036}, !- Handle
  Face 103,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1eb9e22-2102-4abc-bf62-120590f3779b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6, 5.85, 9.8,                         !- X,Y,Z Vertex 1 {m}
  7.6, 5.85, 6.6,                         !- X,Y,Z Vertex 2 {m}
  7.95, 5.85, 6.6,                        !- X,Y,Z Vertex 3 {m}
  7.95, 5.85, 9.1,                        !- X,Y,Z Vertex 4 {m}
  8.85, 5.85, 9.1,                        !- X,Y,Z Vertex 5 {m}
  8.85, 5.85, 6.6,                        !- X,Y,Z Vertex 6 {m}
  15.65, 5.85, 6.6,                       !- X,Y,Z Vertex 7 {m}
  15.65, 5.85, 9.8;                       !- X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {deda6bf2-24a1-4f88-b1f0-917afb6a2e28}, !- Handle
  Face 105,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f624dd18-555b-4805-b042-2f5e8f72f036}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.85, 5.85, 9.1,                       !- X,Y,Z Vertex 1 {m}
  11.85, 5.85, 8.627,                     !- X,Y,Z Vertex 2 {m}
  13.85, 5.85, 8.627,                     !- X,Y,Z Vertex 3 {m}
  13.85, 5.85, 9.1;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {940942a6-2df5-4de2-9339-6f1666511a76}, !- Handle
  Face 104,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f624dd18-555b-4805-b042-2f5e8f72f036}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.4, 5.85, 9.1,                         !- X,Y,Z Vertex 1 {m}
  9.4, 5.85, 8.627,                       !- X,Y,Z Vertex 2 {m}
  11.4, 5.85, 8.627,                      !- X,Y,Z Vertex 3 {m}
  11.4, 5.85, 9.1;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {536bada7-78fc-4236-9a2d-f798c9ea80b3}, !- Handle
  Face 107,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f624dd18-555b-4805-b042-2f5e8f72f036}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.4, 5.85, 8.7,                        !- X,Y,Z Vertex 1 {m}
  14.4, 5.85, 6.6,                        !- X,Y,Z Vertex 2 {m}
  15.3, 5.85, 6.6,                        !- X,Y,Z Vertex 3 {m}
  15.3, 5.85, 8.7;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {031bbbb2-b6fc-4174-99ae-92d7ae458f0a}, !- Handle
  Face 106,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f624dd18-555b-4805-b042-2f5e8f72f036}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.95, 5.85, 8.7,                        !- X,Y,Z Vertex 1 {m}
  7.95, 5.85, 6.6,                        !- X,Y,Z Vertex 2 {m}
  8.85, 5.85, 6.6,                        !- X,Y,Z Vertex 3 {m}
  8.85, 5.85, 8.7;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {805efa7f-8857-41bf-a201-d098e2e2ff60}, !- Handle
  Face 102,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1eb9e22-2102-4abc-bf62-120590f3779b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6132566e-f70f-40b6-83eb-641dae7dcf45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.65, 5.85, 9.8,                       !- X,Y,Z Vertex 1 {m}
  15.65, 5.85, 6.6,                       !- X,Y,Z Vertex 2 {m}
  15.65, 12.85, 6.6,                      !- X,Y,Z Vertex 3 {m}
  15.65, 12.85, 9.8;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1282e07a-f29d-43fc-83c2-33c2b01426b2}, !- Handle
  Face 95,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a1eb9e22-2102-4abc-bf62-120590f3779b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6677cbd6-653c-4af7-a731-e56a1b040b0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.65, 12.85, 6.6,                      !- X,Y,Z Vertex 1 {m}
  15.65, 5.85, 6.6,                       !- X,Y,Z Vertex 2 {m}
  7.6, 5.85, 6.6,                         !- X,Y,Z Vertex 3 {m}
  7.6, 12.85, 6.6;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {600a8aac-fda7-482c-9a52-d2b0e3eb0b79}, !- Handle
  Face 114,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8195915-6237-46f2-81a5-96d93ef116b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf2c93cc-4c03-4014-a7aa-8b256e88f25c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6, 11.05, 9.8,                        !- X,Y,Z Vertex 1 {m}
  7.6, 11.05, 6.6,                        !- X,Y,Z Vertex 2 {m}
  7.6, 12.85, 6.6,                        !- X,Y,Z Vertex 3 {m}
  7.6, 12.85, 9.8;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07ea8598-d10b-4e66-b663-183ee0969d53}, !- Handle
  Face 115,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8195915-6237-46f2-81a5-96d93ef116b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 11.05, 9.8,                          !- X,Y,Z Vertex 1 {m}
  6, 11.05, 6.6,                          !- X,Y,Z Vertex 2 {m}
  7.6, 11.05, 6.6,                        !- X,Y,Z Vertex 3 {m}
  7.6, 11.05, 9.8;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a23b48d6-417a-4e24-94e6-44f8391aefb2}, !- Handle
  Face 116,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {07ea8598-d10b-4e66-b663-183ee0969d53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.7, 11.05, 8.7,                        !- X,Y,Z Vertex 1 {m}
  6.7, 11.05, 6.6,                        !- X,Y,Z Vertex 2 {m}
  7.5, 11.05, 6.6,                        !- X,Y,Z Vertex 3 {m}
  7.5, 11.05, 8.7;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {021e4803-5fe7-434e-ae72-265f6781fc92}, !- Handle
  Face 117,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8195915-6237-46f2-81a5-96d93ef116b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 9.75, 9.8,                           !- X,Y,Z Vertex 1 {m}
  6, 9.75, 6.6,                           !- X,Y,Z Vertex 2 {m}
  6, 11.05, 6.6,                          !- X,Y,Z Vertex 3 {m}
  6, 11.05, 9.8;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {caa6000c-2c1a-4edb-aefc-4b7b68c56dd3}, !- Handle
  Face 118,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {021e4803-5fe7-434e-ae72-265f6781fc92}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 9.95, 8.7,                           !- X,Y,Z Vertex 1 {m}
  6, 9.95, 6.6,                           !- X,Y,Z Vertex 2 {m}
  6, 10.75, 6.6,                          !- X,Y,Z Vertex 3 {m}
  6, 10.75, 8.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ec5fd0b-c11e-4850-9282-2dd0878621af}, !- Handle
  Face 119,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8195915-6237-46f2-81a5-96d93ef116b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.85, 9.75, 9.8,                        !- X,Y,Z Vertex 1 {m}
  2.85, 9.75, 6.6,                        !- X,Y,Z Vertex 2 {m}
  6, 9.75, 6.6,                           !- X,Y,Z Vertex 3 {m}
  6, 9.75, 9.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2304c559-47c1-4468-9861-4f01407c8422}, !- Handle
  Face 108,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8195915-6237-46f2-81a5-96d93ef116b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e11d4c47-e85a-4ddc-8e76-fc06d9c5b0f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6, 12.85, 6.6,                        !- X,Y,Z Vertex 1 {m}
  7.6, 11.05, 6.6,                        !- X,Y,Z Vertex 2 {m}
  6, 11.05, 6.6,                          !- X,Y,Z Vertex 3 {m}
  6, 9.75, 6.6,                           !- X,Y,Z Vertex 4 {m}
  2.85, 9.75, 6.6,                        !- X,Y,Z Vertex 5 {m}
  2.85, 12.85, 6.6;                       !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6c5e56a8-8c7b-4cd2-b318-86a97168d0d3}, !- Handle
  Face 109,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d8195915-6237-46f2-81a5-96d93ef116b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 9.75, 9.8,                           !- X,Y,Z Vertex 1 {m}
  6, 11.05, 9.8,                          !- X,Y,Z Vertex 2 {m}
  7.6, 11.05, 9.8,                        !- X,Y,Z Vertex 3 {m}
  7.6, 12.85, 9.8,                        !- X,Y,Z Vertex 4 {m}
  2.85, 12.85, 9.8,                       !- X,Y,Z Vertex 5 {m}
  2.85, 9.75, 9.8;                        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8bea084f-e5ae-4a9c-890b-5868a015cd69}, !- Handle
  Face 110,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8195915-6237-46f2-81a5-96d93ef116b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.85, 12.85, 9.8,                       !- X,Y,Z Vertex 1 {m}
  2.85, 12.85, 6.6,                       !- X,Y,Z Vertex 2 {m}
  2.85, 9.75, 6.6,                        !- X,Y,Z Vertex 3 {m}
  2.85, 9.75, 9.8;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f95b32e4-c250-4c21-b47a-5b76ec070dee}, !- Handle
  Face 111,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8195915-6237-46f2-81a5-96d93ef116b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6, 12.85, 9.8,                        !- X,Y,Z Vertex 1 {m}
  7.6, 12.85, 6.6,                        !- X,Y,Z Vertex 2 {m}
  2.85, 12.85, 6.6,                       !- X,Y,Z Vertex 3 {m}
  2.85, 12.85, 9.8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {daadca8a-8bfe-4ec9-842e-752d30e5707c}, !- Handle
  Face 112,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f95b32e4-c250-4c21-b47a-5b76ec070dee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.45, 12.85, 8.7,                       !- X,Y,Z Vertex 1 {m}
  5.45, 12.85, 8.1,                       !- X,Y,Z Vertex 2 {m}
  4.25, 12.85, 8.1,                       !- X,Y,Z Vertex 3 {m}
  4.25, 12.85, 8.7;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cccfc4fd-61f0-4238-9226-7e5d7f01afa3}, !- Handle
  Face 113,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f95b32e4-c250-4c21-b47a-5b76ec070dee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.85, 12.85, 8.7,                       !- X,Y,Z Vertex 1 {m}
  6.85, 12.85, 8.1,                       !- X,Y,Z Vertex 2 {m}
  6.25, 12.85, 8.1,                       !- X,Y,Z Vertex 3 {m}
  6.25, 12.85, 8.7;                       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a0625d96-afa9-415d-a9d2-95bf62b6e926}, !- Handle
  Shading Surface Group 1,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  23.7,                                   !- X Origin {m}
  5.85,                                   !- Y Origin {m}
  9.8,                                    !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurfaceGroup,
  {e33a0fb1-48c8-4b20-8c9a-43d886219e2d}, !- Handle
  Shading Surface Group 2,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  23.7,                                   !- X Origin {m}
  5.85,                                   !- Y Origin {m}
  3.4,                                    !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {640bbd48-ccd7-41ab-9cdb-57cf3a281882}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {e33a0fb1-48c8-4b20-8c9a-43d886219e2d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -2, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -16.1, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -16.1, -2, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c283a2d1-04f2-42d7-81d9-f278387856c4}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {e33a0fb1-48c8-4b20-8c9a-43d886219e2d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.1, -2, 0,                           !- X,Y,Z Vertex 1 {m}
  -16.1, 5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  -17.7, 5.2, 0,                          !- X,Y,Z Vertex 3 {m}
  -17.7, -2, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f1f573c4-269c-4487-856b-6c6afd730fbf}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {e33a0fb1-48c8-4b20-8c9a-43d886219e2d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.7, -2, 0,                           !- X,Y,Z Vertex 1 {m}
  -17.7, 2.1, 0,                          !- X,Y,Z Vertex 2 {m}
  -19.15, 2.1, 0,                         !- X,Y,Z Vertex 3 {m}
  -19.15, -2, 0;                          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f5056e5d-0390-42a2-974c-e2c316894163}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {e33a0fb1-48c8-4b20-8c9a-43d886219e2d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.15, -2, 0,                          !- X,Y,Z Vertex 1 {m}
  -19.15, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -20.85, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -20.85, -2, 0;                          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5d5d5aec-d46a-4d0d-a6c4-d1c063392b2e}, !- Handle
  Shading Surface Group 3,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  23.7,                                   !- X Origin {m}
  5.85,                                   !- Y Origin {m}
  6.6,                                    !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {52a5dcc8-a27a-4de5-9d53-842502e6ddb7}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {5d5d5aec-d46a-4d0d-a6c4-d1c063392b2e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -2, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -16.1, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -16.1, -2, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0135c686-df1a-48f6-892b-c88c0329c41b}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {5d5d5aec-d46a-4d0d-a6c4-d1c063392b2e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.1, -2, 0,                           !- X,Y,Z Vertex 1 {m}
  -16.1, 5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  -17.7, 5.2, 0,                          !- X,Y,Z Vertex 3 {m}
  -17.7, -2, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7233ae7f-d5eb-45fe-a05d-35d18f20427b}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {5d5d5aec-d46a-4d0d-a6c4-d1c063392b2e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.7, -2, 0,                           !- X,Y,Z Vertex 1 {m}
  -17.7, 3.9, 0,                          !- X,Y,Z Vertex 2 {m}
  -20.85, 3.9, 0,                         !- X,Y,Z Vertex 3 {m}
  -20.85, -2, 0;                          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {537f64e5-cdf5-45b0-81b5-3957ec998eda}, !- Handle
  Shading Surface Group 4,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  23.7,                                   !- X Origin {m}
  5.85,                                   !- Y Origin {m}
  9.8,                                    !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {b6210203-03b7-45e5-a9de-e9b506b3d659}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {537f64e5-cdf5-45b0-81b5-3957ec998eda}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -2, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -16.1, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -16.1, -2, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2a81069d-dab3-42b3-bfa2-4a035cb903c5}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {537f64e5-cdf5-45b0-81b5-3957ec998eda}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.1, -2, 0,                           !- X,Y,Z Vertex 1 {m}
  -16.1, 5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  -17.7, 5.2, 0,                          !- X,Y,Z Vertex 3 {m}
  -17.7, -2, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {aceca9c3-8b7c-42f9-a903-c3fec45e79a0}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {537f64e5-cdf5-45b0-81b5-3957ec998eda}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.7, -2, 0,                           !- X,Y,Z Vertex 1 {m}
  -17.7, 3.9, 0,                          !- X,Y,Z Vertex 2 {m}
  -20.85, 3.9, 0,                         !- X,Y,Z Vertex 3 {m}
  -20.85, -2, 0;                          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {698da9b4-90c1-4e59-99b0-5d814a515c20}, !- Handle
  Shading Surface Group 5,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  7.6,                                    !- X Origin {m}
  3.85,                                   !- Y Origin {m}
  9.8,                                    !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {0d2fb5fe-849d-49de-b9cd-df6de8bf1655}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {698da9b4-90c1-4e59-99b0-5d814a515c20}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.6, -7.21911419532262e-16, 0,         !- X,Y,Z Vertex 1 {m}
  -1.6, -7.21911419532262e-16, -3.2,      !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-15, -7.21911419532262e-16, -3.2, !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-15, -7.21911419532262e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {958e3811-3907-4070-acc4-4806d363beb7}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {698da9b4-90c1-4e59-99b0-5d814a515c20}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.6, -7.21911419532262e-16, -3.2,      !- X,Y,Z Vertex 1 {m}
  -1.6, -7.21911419532262e-16, -6.4,      !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-15, -7.21911419532262e-16, -6.4, !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-15, -7.21911419532262e-16, -3.2; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d031e00f-723a-4e4f-90f8-bd466fa87f63}, !- Handle
  Shading Surface 13,                     !- Name
  ,                                       !- Construction Name
  {698da9b4-90c1-4e59-99b0-5d814a515c20}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.6, -7.21911419532262e-16, -6.4,      !- X,Y,Z Vertex 1 {m}
  -1.6, -7.21911419532262e-16, -9.8,      !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-15, -7.21911419532262e-16, -9.8, !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-15, -7.21911419532262e-16, -6.4; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d9a73eb-a0a9-480d-a095-e66b0ef9436e}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f624dd18-555b-4805-b042-2f5e8f72f036}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.4, 5.85, 7.2,                         !- X,Y,Z Vertex 1 {m}
  9.4, 5.85, 6.727,                       !- X,Y,Z Vertex 2 {m}
  11.4, 5.85, 6.727,                      !- X,Y,Z Vertex 3 {m}
  11.4, 5.85, 7.2;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5903e1ab-e9e7-4c4d-9611-c60ce73b8eb7}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f624dd18-555b-4805-b042-2f5e8f72f036}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.85, 5.85, 7.2,                       !- X,Y,Z Vertex 1 {m}
  11.85, 5.85, 6.727,                     !- X,Y,Z Vertex 2 {m}
  13.85, 5.85, 6.727,                     !- X,Y,Z Vertex 3 {m}
  13.85, 5.85, 7.2;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cfcb4cd5-1d48-4090-8529-27d13eedcfe6}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5849c059-3f9b-480b-95a7-5fb4323b8c44}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.45, 5.85, 7.2,                       !- X,Y,Z Vertex 1 {m}
  17.45, 5.85, 6.727,                     !- X,Y,Z Vertex 2 {m}
  19.45, 5.85, 6.727,                     !- X,Y,Z Vertex 3 {m}
  19.45, 5.85, 7.2;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {318cbf7c-333e-45b8-ab44-15d150caf830}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5849c059-3f9b-480b-95a7-5fb4323b8c44}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9, 5.85, 7.2,                        !- X,Y,Z Vertex 1 {m}
  19.9, 5.85, 6.727,                      !- X,Y,Z Vertex 2 {m}
  21.9, 5.85, 6.727,                      !- X,Y,Z Vertex 3 {m}
  21.9, 5.85, 7.2;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8804d53d-8112-4ca7-b4bd-7bc3fe9c7b6d}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9af615cf-95db-4fd6-9d8e-ca0400472b3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.4, 5.85, 4,                           !- X,Y,Z Vertex 1 {m}
  9.4, 5.85, 3.527,                       !- X,Y,Z Vertex 2 {m}
  11.4, 5.85, 3.527,                      !- X,Y,Z Vertex 3 {m}
  11.4, 5.85, 4;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32705d02-7db3-49f0-8539-158628385dc0}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9af615cf-95db-4fd6-9d8e-ca0400472b3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.85, 5.85, 4,                         !- X,Y,Z Vertex 1 {m}
  11.85, 5.85, 3.527,                     !- X,Y,Z Vertex 2 {m}
  13.85, 5.85, 3.527,                     !- X,Y,Z Vertex 3 {m}
  13.85, 5.85, 4;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7011004-0107-4119-a41e-b78f670879eb}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d8ef215c-0943-473c-ae9c-1d9cd3f04973}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.45, 5.85, 4,                         !- X,Y,Z Vertex 1 {m}
  17.45, 5.85, 3.527,                     !- X,Y,Z Vertex 2 {m}
  19.45, 5.85, 3.527,                     !- X,Y,Z Vertex 3 {m}
  19.45, 5.85, 4;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b484bcdb-bd1e-4fcd-9653-2bd7e3869660}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d8ef215c-0943-473c-ae9c-1d9cd3f04973}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9, 5.85, 4,                          !- X,Y,Z Vertex 1 {m}
  19.9, 5.85, 3.527,                      !- X,Y,Z Vertex 2 {m}
  21.9, 5.85, 3.527,                      !- X,Y,Z Vertex 3 {m}
  21.9, 5.85, 4;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3e7db30-de9f-4d88-b2a1-11ab93a4505f}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8a50e6e-f074-4e99-8e4f-fed59734fa76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.45, 5.85, 0.6,                        !- X,Y,Z Vertex 1 {m}
  9.45, 5.85, 0.127,                      !- X,Y,Z Vertex 2 {m}
  11.45, 5.85, 0.127,                     !- X,Y,Z Vertex 3 {m}
  11.45, 5.85, 0.6;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7dc2325c-6750-433b-86f6-9a9cf40cc60c}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8a50e6e-f074-4e99-8e4f-fed59734fa76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.85, 5.85, 0.6,                       !- X,Y,Z Vertex 1 {m}
  11.85, 5.85, 0.127,                     !- X,Y,Z Vertex 2 {m}
  13.85, 5.85, 0.127,                     !- X,Y,Z Vertex 3 {m}
  13.85, 5.85, 0.6;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f1775a6-6a8b-4665-abad-e00ab34e534b}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6595631d-b4c4-4d2c-81cf-5c79b0aa57c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.45, 5.85, 0.6,                       !- X,Y,Z Vertex 1 {m}
  17.45, 5.85, 0.127,                     !- X,Y,Z Vertex 2 {m}
  19.45, 5.85, 0.127,                     !- X,Y,Z Vertex 3 {m}
  19.45, 5.85, 0.6;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5909483-3913-4063-ad20-1af45d293c39}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6595631d-b4c4-4d2c-81cf-5c79b0aa57c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9, 5.85, 0.6,                        !- X,Y,Z Vertex 1 {m}
  19.9, 5.85, 0.127,                      !- X,Y,Z Vertex 2 {m}
  21.9, 5.85, 0.127,                      !- X,Y,Z Vertex 3 {m}
  21.9, 5.85, 0.6;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3f23434-8509-46af-b369-71b496401a5e}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f624dd18-555b-4805-b042-2f5e8f72f036}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.95, 5.85, 9.1,                        !- X,Y,Z Vertex 1 {m}
  7.95, 5.85, 8.7,                        !- X,Y,Z Vertex 2 {m}
  8.85, 5.85, 8.7,                        !- X,Y,Z Vertex 3 {m}
  8.85, 5.85, 9.1;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {346f0892-8a68-430f-815e-b20272e4268e}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9af615cf-95db-4fd6-9d8e-ca0400472b3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.95, 5.85, 5.9,                        !- X,Y,Z Vertex 1 {m}
  7.95, 5.85, 5.5,                        !- X,Y,Z Vertex 2 {m}
  8.85, 5.85, 5.5,                        !- X,Y,Z Vertex 3 {m}
  8.85, 5.85, 5.9;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {434025a0-a6b9-4ac1-8a5e-be2d0853e0af}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8a50e6e-f074-4e99-8e4f-fed59734fa76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8, 5.85, 2.5,                           !- X,Y,Z Vertex 1 {m}
  8, 5.85, 2.1,                           !- X,Y,Z Vertex 2 {m}
  8.9, 5.85, 2.1,                         !- X,Y,Z Vertex 3 {m}
  8.9, 5.85, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90605936-3874-49f5-8d62-31f17b72a13b}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5849c059-3f9b-480b-95a7-5fb4323b8c44}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16, 5.85, 9.1,                          !- X,Y,Z Vertex 1 {m}
  16, 5.85, 8.7,                          !- X,Y,Z Vertex 2 {m}
  16.9, 5.85, 8.7,                        !- X,Y,Z Vertex 3 {m}
  16.9, 5.85, 9.1;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74783d96-fe61-4a47-a35f-516f0460c2a3}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d8ef215c-0943-473c-ae9c-1d9cd3f04973}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16, 5.85, 5.9,                          !- X,Y,Z Vertex 1 {m}
  16, 5.85, 5.5,                          !- X,Y,Z Vertex 2 {m}
  16.9, 5.85, 5.5,                        !- X,Y,Z Vertex 3 {m}
  16.9, 5.85, 5.9;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b69db6ff-3d59-4ee6-94b0-4526972a01da}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6595631d-b4c4-4d2c-81cf-5c79b0aa57c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16, 5.85, 2.5,                          !- X,Y,Z Vertex 1 {m}
  16, 5.85, 2.1,                          !- X,Y,Z Vertex 2 {m}
  16.9, 5.85, 2.1,                        !- X,Y,Z Vertex 3 {m}
  16.9, 5.85, 2.5;                        !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {09ca2be8-8a6b-4a52-a331-b8f239eb5ba8}, !- Handle
  Mactan Cebu Intl AP,                    !- City
  CNV,                                    !- State Province Region
  PHL,                                    !- Country
  ISD-TMYx,                               !- Data Source
  986460,                                 !- WMO Number
  10.308,                                 !- Latitude {deg}
  123.979,                                !- Longitude {deg}
  8,                                      !- Time Zone {hr}
  9.4,                                    !- Elevation {m}
  PHL_CNV_Mactan-Cebu.Intl.AP.986460_TMYx.epw, !- Url
  6E0872B9,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week


